{
  "schema": "cxf-library/points/v1",
  "equipment": "vav",
  "namespaces": {
    "brick": {
      "iri": "https://brickschema.org/schema/Brick#",
      "verified_version": "1.4.4"
    },
    "s223": {
      "iri": "http://data.ashrae.org/standard223#",
      "verified_version": "1.0.0-ppr.2.1"
    },
    "s223_g36": {
      "iri": "http://data.ashrae.org/standard223/1.0/extensions/g36#",
      "verified_version": "1.0.0-ppr.2.1"
    },
    "quantitykind": {
      "iri": "http://qudt.org/vocab/quantitykind/",
      "verified_version": "QUDT 3.1.4"
    },
    "unit": {
      "iri": "http://qudt.org/vocab/unit/",
      "verified_version": "QUDT 3.1.4"
    }
  },
  "notes": "VAV terminal unit point dictionary. Zone-level points grep-verified against Brick 1.4.4 (equipment anchor: brick:Variable_Air_Volume_Box_With_Reheat); 223P patterns follow the AHU dictionary's property-class conventions but no VAV reference-model instance has been checked, so 223P attachments are pattern guidance. satisfied_zone_fraction is host-derived (see zone_reheat_fraction precedent). Airflow unit is L/s throughout; hosts on CFM convert at binding.",
  "points": [
    {
      "name": "zone_temp",
      "description": "Zone air temperature",
      "kind": "real",
      "unit": "°C",
      "qudt_unit": "DEG_C",
      "brick": "Zone_Air_Temperature_Sensor",
      "s223": {
        "pattern": "Sensor observes QuantifiableObservableProperty on the Zone (DomainSpace) via hasProperty",
        "property_class": "QuantifiableObservableProperty",
        "quantitykind": "Temperature",
        "unit": "DEG_C",
        "medium": "Fluid-Air",
        "aspects": []
      },
      "provisional": false,
      "notes": "brick:Zone_Air_Temperature_Sensor grep-verified in Brick 1.4.4. 223P attachment is to the zone DomainSpace rather than the VAV box; no reference-model instance checked for the zone-side pattern, but the property class and quantitykind (Temperature, DEG_C) follow the AHU temperature points."
    },
    {
      "name": "zone_temp_sp_htg",
      "description": "Zone heating temperature setpoint",
      "kind": "real",
      "unit": "°C",
      "qudt_unit": "DEG_C",
      "brick": "Zone_Air_Heating_Temperature_Setpoint",
      "s223": {
        "pattern": "QuantifiableActuatableProperty (setpoint) on the Zone via hasProperty",
        "property_class": "QuantifiableActuatableProperty",
        "quantitykind": "Temperature",
        "unit": "DEG_C",
        "medium": "Fluid-Air",
        "aspects": [
          "Aspect-Setpoint"
        ]
      },
      "provisional": false,
      "notes": "brick:Zone_Air_Heating_Temperature_Setpoint grep-verified in Brick 1.4.4. Bind the ACTIVE (occupied-mode) heating setpoint the loop is controlling to, not a schedule default — same active-setpoint convention as the AHU dictionary's sat_sp."
    },
    {
      "name": "zone_temp_sp_clg",
      "description": "Zone cooling temperature setpoint",
      "kind": "real",
      "unit": "°C",
      "qudt_unit": "DEG_C",
      "brick": "Zone_Air_Cooling_Temperature_Setpoint",
      "s223": {
        "pattern": "QuantifiableActuatableProperty (setpoint) on the Zone via hasProperty",
        "property_class": "QuantifiableActuatableProperty",
        "quantitykind": "Temperature",
        "unit": "DEG_C",
        "medium": "Fluid-Air",
        "aspects": [
          "Aspect-Setpoint"
        ]
      },
      "provisional": false,
      "notes": "brick:Zone_Air_Cooling_Temperature_Setpoint grep-verified in Brick 1.4.4. Active-setpoint convention as zone_temp_sp_htg."
    },
    {
      "name": "zone_airflow",
      "description": "VAV box measured supply airflow",
      "kind": "real",
      "unit": "L/s",
      "qudt_unit": "L-PER-SEC",
      "brick": "Supply_Air_Flow_Sensor",
      "s223": {
        "pattern": "Sensor observes QuantifiableObservableProperty at the VAV box discharge via hasProperty",
        "property_class": "QuantifiableObservableProperty",
        "quantitykind": "VolumeFlowRate",
        "unit": "L-PER-SEC",
        "medium": "Fluid-Air",
        "aspects": []
      },
      "provisional": false,
      "notes": "brick:Supply_Air_Flow_Sensor grep-verified in Brick 1.4.4; attach isPointOf the VAV box (brick:Variable_Air_Volume_Box_With_Reheat, also verified). Reference unit is L/s; hosts on CFM convert before binding (rules do no unit conversion, SCHEMA.md)."
    },
    {
      "name": "zone_airflow_sp",
      "description": "VAV box active airflow setpoint",
      "kind": "real",
      "unit": "L/s",
      "qudt_unit": "L-PER-SEC",
      "brick": "Supply_Air_Flow_Setpoint",
      "s223": {
        "pattern": "QuantifiableActuatableProperty (setpoint) on the VAV box via hasProperty",
        "property_class": "QuantifiableActuatableProperty",
        "quantitykind": "VolumeFlowRate",
        "unit": "L-PER-SEC",
        "medium": "Fluid-Air",
        "aspects": [
          "Aspect-Setpoint"
        ]
      },
      "provisional": false,
      "notes": "brick:Supply_Air_Flow_Setpoint grep-verified in Brick 1.4.4. The ACTIVE setpoint the damper loop tracks (after G36 min/max clamping), not the design value — VAV-0004 compares measured flow against what the loop is currently trying to do."
    },
    {
      "name": "zone_airflow_sp_min",
      "description": "VAV box minimum airflow setpoint (configuration value as a live point)",
      "kind": "real",
      "unit": "L/s",
      "qudt_unit": "L-PER-SEC",
      "brick": "Min_Air_Flow_Setpoint_Limit",
      "s223": {
        "pattern": "QuantifiableActuatableProperty (configuration limit) on the VAV box via hasProperty",
        "property_class": "QuantifiableActuatableProperty",
        "quantitykind": "VolumeFlowRate",
        "unit": "L-PER-SEC",
        "medium": "Fluid-Air",
        "aspects": [
          "Aspect-Setpoint"
        ]
      },
      "provisional": false,
      "notes": "brick:Min_Air_Flow_Setpoint_Limit grep-verified in Brick 1.4.4 — the configured floor, distinct from the active setpoint. VAV-0001 reads it as a point so the rule can watch for bad commissioning values without a BAS config export."
    },
    {
      "name": "zone_dmpr_pos",
      "description": "VAV damper position feedback",
      "kind": "real",
      "unit": "%",
      "qudt_unit": "PERCENT",
      "brick": "Damper_Position_Sensor",
      "s223": {
        "pattern": "Sensor observes QuantifiableActuatableProperty... position feedback on the box Damper via hasProperty",
        "property_class": "QuantifiableObservableProperty",
        "quantitykind": "DimensionlessRatio",
        "unit": "PERCENT",
        "medium": null,
        "aspects": []
      },
      "provisional": false,
      "notes": "brick:Damper_Position_Sensor grep-verified in Brick 1.4.4. Position FEEDBACK where available; sites with command-only boxes bind the command and accept that a stuck blade is invisible (the same caveat the AHU dictionary carries on actuator_pos)."
    },
    {
      "name": "rht_vlv_cmd",
      "description": "Reheat valve command (0 = closed, 100 = full open)",
      "kind": "real",
      "unit": "%",
      "qudt_unit": "PERCENT",
      "brick": "Valve_Position_Command",
      "s223": {
        "pattern": "QuantifiableActuatableProperty on the reheat Valve via hasProperty; Actuator actuates the valve",
        "property_class": "QuantifiableActuatableProperty",
        "quantitykind": "DimensionlessRatio",
        "unit": "PERCENT",
        "medium": null,
        "aspects": [
          "Binary-Position"
        ]
      },
      "provisional": false,
      "notes": "brick:Valve_Position_Command grep-verified in Brick 1.4.4; attach isPointOf brick:Reheat_Valve (verified). This is the per-box point whose building-wide aggregate became the AHU dictionary's zone_reheat_fraction — the grounding promised with that entry lands here."
    },
    {
      "name": "zone_clg_request",
      "description": "Zone cooling request signal (0-100; 100 = maximum cooling demand)",
      "kind": "real",
      "unit": "%",
      "qudt_unit": "PERCENT",
      "brick": "Cooling_Demand_Sensor",
      "s223": {
        "pattern": "QuantifiableObservableProperty on the Zone via hasProperty",
        "property_class": "QuantifiableObservableProperty",
        "quantitykind": "DimensionlessRatio",
        "unit": "PERCENT",
        "medium": null,
        "aspects": []
      },
      "provisional": true,
      "notes": "Brick 1.4.4 has no Cooling_Request class; Cooling_Demand_Sensor (verified) is the nearest reading for a continuous 0-100 demand signal. Sites on G36 discrete request COUNTS (integer requests-to-reset) should map 100 to 'importance-weighted requests at max' and note the binding; VAV-0002 only tests for saturation at maximum."
    },
    {
      "name": "satisfied_zone_fraction",
      "description": "Fraction of zones served by the same AHU currently satisfied (host-derived: zones inside their temperature deadband over total zones reporting)",
      "kind": "real",
      "unit": "1",
      "qudt_unit": "UNITLESS",
      "brick": null,
      "s223": null,
      "provisional": true,
      "notes": "Host-derived aggregate like the AHU dictionary's zone_reheat_fraction and zone_dmpr_pos_max: computed over sibling zones' temperatures and setpoints, range 0-1. Semantic tags belong on the underlying zone points; the aggregation (which zones count, staleness handling) is host configuration. Consumed by VAV-0002's most-zones-are-happy test.",
      "derived": true
    },
    {
      "name": "oat",
      "description": "Outdoor air temperature",
      "kind": "real",
      "unit": "°C",
      "qudt_unit": "DEG_C",
      "brick": "Outside_Air_Temperature_Sensor",
      "s223": {
        "pattern": "Sensor observes QuantifiableObservableProperty at the outdoor-air intake",
        "property_class": "QuantifiableObservableProperty",
        "quantitykind": "Temperature",
        "unit": "DEG_C",
        "medium": "Fluid-Air",
        "aspects": [
          "Role-OutdoorAirIntake"
        ]
      },
      "provisional": false,
      "notes": "Brick spelling is Outside_ (Outdoor_Air_Temperature_Sensor does not exist). Role-OutdoorAirIntake is 223P's only outdoor role; used by reference instance oa-temp. [VAV dictionary] Carried from the AHU dictionary (class and pattern are equipment-independent); for a VAV rule the sensor is the site OAT feeding the zone-level season test, not a box-mounted device."
    },
    {
      "name": "vav_dat",
      "description": "VAV box discharge air temperature (downstream of the reheat coil)",
      "kind": "real",
      "unit": "°C",
      "qudt_unit": "DEG_C",
      "brick": "Discharge_Air_Temperature_Sensor",
      "s223": {
        "pattern": "Sensor observes QuantifiableObservableProperty at the terminal discharge",
        "property_class": "QuantifiableObservableProperty",
        "quantitykind": "Temperature",
        "unit": "DEG_C",
        "medium": "Fluid-Air",
        "aspects": []
      },
      "provisional": false,
      "notes": "Available on many but not all boxes (NIST/PIER 2001 §5.1.4); the reheat-leak CUSUM channel (VAV-0009) is the only consumer — boxes without it run the reduced two-channel VPACC per the source's own fallback. EAT is approximated by the AHU's broadcast SAT per the same source."
    },
    {
      "name": "sat",
      "description": "AHU supply air temperature broadcast to the terminal (EAT approximation)",
      "kind": "real",
      "unit": "°C",
      "qudt_unit": "DEG_C",
      "brick": "Supply_Air_Temperature_Sensor",
      "s223": {
        "pattern": "Sensor observes QuantifiableObservableProperty attached to the AHU supply-air OutletConnectionPoint",
        "property_class": "QuantifiableObservableProperty",
        "quantitykind": "Temperature",
        "unit": "DEG_C",
        "medium": "Fluid-Air",
        "aspects": [
          "Role-Supply"
        ]
      },
      "provisional": false,
      "notes": "Duplicate of ahu dict sat per the own-family lint rule. Consumed by VAV-0009's dT channel: the terminal's entering air temperature is approximated by the AHU SAT broadcast per NIST/PIER 2001 §5.1.4's own workaround; simulation validates the approximation's bias at < 0.005 degC (harness vavcal)."
    },
    {
      "name": "occ_scheduled",
      "description": "TRUE while current time falls inside the occupied schedule (host-evaluated)",
      "kind": "bool",
      "unit": "bool",
      "qudt_unit": null,
      "brick": null,
      "s223": null,
      "derived": true,
      "notes": "Duplicate of sys dict occ_scheduled (same host-evaluated schedule boolean). CUSUM rules reset their accumulators in-graph while unoccupied (Switch to zero), per NIST/PIER 2001 §5.1.3: errors are computed only during occupied periods and CUSUMs reset to zero outside them."
    },
    {
      "name": "zone_temp_neighbor_median",
      "description": "Median zone temperature across the sibling zones served by the same AHU, excluding this zone",
      "kind": "real",
      "unit": "degC",
      "qudt_unit": "DEG_C",
      "brick": null,
      "s223": {
        "pattern": "QuantifiableObservableProperty, host-computed aggregate",
        "property_class": "QuantifiableObservableProperty",
        "quantitykind": "Temperature",
        "unit": "DEG_C",
        "medium": "Air",
        "aspects": [
          "derived"
        ]
      },
      "derived": true,
      "notes": "HOST-DERIVED aggregate (zone_dmpr_pos_max / satisfied_zone_fraction precedent), computed PER INSTANCE: the median EXCLUDES the adjudicated zone, so one drifting sensor cannot pull its own reference (self-exclusion matters most in small fleets). Host obligations: document the sibling population and its size — a median over fewer than ~5 zones is fragile and the instance should not be created below that; zones with legitimately divergent setpoints (server rooms, vestibules) are excluded from the population, not compensated. Consumed by VAV-0010."
    }
  ]
}
