# California Title 24 zone 7 fixed 21 °C dry-bulb economizer high limit

| Field | Value |
|---|---|
| Routine ID | `G36-GEN-AEHL__title24-fixed-dry-bulb-21` |
| Status | `source_evidenced` |
| Evidence | E3 |
| Runtime profile | `HostTick-v1` |

## Purpose

This output-only specialization provides the fixed outdoor-air economizer
temperature cutoff for California Title 24 climate zone 7. The source assigns
zone 7 to the fixed dry-bulb 21 °C bucket.

Fixed parameters:

- `eneStd = Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24`
- `ecoHigLimCon = Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.FixedDryBulb`
- `tit24CliZon = Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_7`

## Interface and behavior

| Connector | Direction | Type | Unit | Quantity |
|---|---|---|---|---|
| `TCut` | output | Real scalar | K | ThermodynamicTemperature |

For this specialization:

```text
TCut = 294.15 K (21 °C)
```

The donor fixture preserves the selected source branch as
`Buildings.Controls.OBC.CDL.Reals.Sources.Constant` instance `con8` with
`k=294.15 K`. The routine has no boundary inputs, state, optional connectors,
or host services beyond the tick call.

![Signal flow](diagram.svg)

## Replay and evidence

`vectors.json` replays the donor reference at 0 seconds with an empty input
object and expects `TCut = 294.15 K` with zero absolute tolerance. The graph and
files under `golden/` are preserved from the donor and hash-locked in
`provenance.json`.

The stable routine ID names the human contract. The evaluator-derived content
ID is recorded separately in `provenance.json`.

## Completeness

- Donor configuration: complete for this fixed variant.
- Canonical class: partial; 9 of 12 donor variants are present.
- Family package: not applicable to this leaf.
- Declared guideline profile: partial.

This card does not claim complete AirEconomizerHighLimits, generic-family,
donor-set, or G36 coverage.

## Exclusions

Climate-zone selection is fixed rather than exposed as an input. Other fixed
temperature buckets, differential controls, arrays, member lists, packages,
controller traces, and E4/E5 evidence are outside this bundle. Modelica and
EnergyPlus execution are not claimed.

## References

- Modelica Buildings, `Buildings/Controls/OBC/ASHRAE/G36/Generic/AirEconomizerHighLimits.mo`, at `SOURCE_PIN`.
- Open Control Engine fixture and independent oracle files at `DONOR_PIN`.
- Redistribution terms: `LICENSE-BUILDINGS.html` and `THIRD_PARTY_NOTICES.md`.
